*********************************************************************************
*  TRNBuild   3.0.298
*********************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   E:\SIM_FILES\TACR_REGULUS\testbed_v11+SIM_v2\testbed_v11\BuiFiles\Building_V3.b18
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************
*
*--------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.81
*--------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------
LAYER PUTZ
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400 : PERT=      0 : PENRT=      0
LAYER KST
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600 : PERT=      0 : PENRT=      0
LAYER DAEMA
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER HOLZ
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600 : PERT=      0 : PENRT=      0
LAYER BET
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200 : PERT=      0 : PENRT=      0
LAYER TEPP
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700 : PERT=      0 : PENRT=      0
LAYER ESTR
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER MIWO
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER DAEMM
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER Vnejsi_Omitka
 CONDUCTIVITY=  2.592 : CAPACITY=      1 : DENSITY=   1700 : PERT=      0 : PENRT=      0
LAYER Tepelna_Izolace_1
 CONDUCTIVITY=   0.14 : CAPACITY=   1.25 : DENSITY=     15 : PERT=      0 : PENRT=      0
LAYER Cihla_Heluz
 CONDUCTIVITY= 0.3168 : CAPACITY=      1 : DENSITY=    650 : PERT=      0 : PENRT=      0
LAYER Vnitrni_Omitka
 CONDUCTIVITY=  1.692 : CAPACITY=      1 : DENSITY=   1200 : PERT=      0 : PENRT=      0
LAYER Tepelna_Izolace_2
 CONDUCTIVITY=  0.126 : CAPACITY=   1.25 : DENSITY=     15 : PERT=      0 : PENRT=      0
LAYER Sadrokarton
 CONDUCTIVITY=  0.954 : CAPACITY=      1 : DENSITY=    750 : PERT=      0 : PENRT=      0
LAYER Drevena_Konztrukce
 CONDUCTIVITY=  0.189 : CAPACITY=    0.9 : DENSITY=    530 : PERT=      0 : PENRT=      0
LAYER podkladni_beton
 CONDUCTIVITY=  5.148 : CAPACITY=      1 : DENSITY=   2300 : PERT=      0 : PENRT=      0
LAYER Tepelna_Izolace_3
 RESISTANCE=    0.868 : PERT=      0 : PENRT=      0
LAYER Aktivni_vrstva
 PSPACING=    0.2 : PDIAMETER=  0.018 : PWALLTHICKNESS=  0.002 : PCONDUCTIVITY=   1.26 : CPFLUID= 4.18 : PERT=      0 : PENRT=      0
LAYER systemova_deska
 CONDUCTIVITY=  0.136 : CAPACITY=      1 : DENSITY=    750 : PERT=      0 : PENRT=      0
LAYER betonova_mazanina
 CONDUCTIVITY=   3.96 : CAPACITY=   1.02 : DENSITY=   2100 : PERT=      0 : PENRT=      0
LAYER OSB_deska
 CONDUCTIVITY=  0.468 : CAPACITY=    1.6 : DENSITY=    600 : PERT=      0 : PENRT=      0
LAYER Krocejova_Izolace
 CONDUCTIVITY= 0.1656 : CAPACITY=  1.115 : DENSITY=    147 : PERT=      0 : PENRT=      0
LAYER Vnitrni_Omitka_2
 CONDUCTIVITY=  1.692 : CAPACITY=      1 : DENSITY=   1200 : PERT=      0 : PENRT=      0
LAYER Stropni_Ytong
 CONDUCTIVITY=  0.648 : CAPACITY=      1 : DENSITY=    700 : PERT=      0 : PENRT=      0
LAYER HOLLOW_BLO
 CONDUCTIVITY=   1.04 : CAPACITY=      1 : DENSITY=    500 : PERT=      0 : PENRT=      0
*--------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE CLO MET SP_Heating_Ideal VENT_AF_KGperH VENT_Tsup_C VENT_absolute_hum_KGperKG INF_1perH OCC_Yearly LTG_Weekly LTG_Yearly DEV_Weekly DEV_Yearly SP_Cooling_Ideal OCC_S1NP_Weekly OCC_N1NP_Weekly OCC_S2NP_Weekly OCC_N2NP_Weekly S1NP_s1_Tw_in S1NP_s1_Mw_in S1NP_s2_Tw_in S1NP_s2_Mw_in S1NP_s3_Tw_in S1NP_s3_Mw_in S1NP_s4_Tw_in ;
 S1NP_s4_Mw_in S1NP_s5_Tw_in S1NP_s5_Mw_in S1NP_s6_Tw_in S1NP_s6_Mw_in S2NP_s1_Tw_in S2NP_s1_Mw_in S2NP_s2_Tw_in S2NP_s2_Mw_in S2NP_s3_Tw_in S2NP_s3_Mw_in S2NP_s4_Tw_in S2NP_s4_Mw_in S2NP_s5_Tw_in S2NP_s5_Mw_in S2NP_s6_Tw_in S2NP_s6_Mw_in N1NP_s1_Tw_in N1NP_s1_Mw_in N1NP_s2_Tw_in N1NP_s2_Mw_in N1NP_s3_Tw_in N1NP_s3_Mw_in N1NP_s4_Tw_in N1NP_s4_Mw_in N1NP_s5_Tw_in N1NP_s5_Mw_in N1NP_s6_Tw_in ;
 N1NP_s6_Mw_in N2NP_s1_Tw_in N2NP_s1_Mw_in N2NP_s2_Tw_in N2NP_s2_Mw_in N2NP_s3_Tw_in N2NP_s3_Mw_in N2NP_s4_Tw_in N2NP_s4_Mw_in N2NP_s5_Tw_in N2NP_s5_Mw_in N2NP_s6_Tw_in N2NP_s6_Mw_in
INPUTS_DESCRIPTION
 TGROUND : C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
 CLO : any : Input
 MET : any : Input
 SP_Heating_Ideal : any : Input
 VENT_AF_KGperH : any : Input
 VENT_Tsup_C : any : Input
 VENT_absolute_hum_KGperKG : any : Input
 INF_1perH : any : Input
 OCC_Yearly : any : Input
 LTG_Weekly : any : Input
 LTG_Yearly : any : Input
 DEV_Weekly : any : Input
 DEV_Yearly : any : Input
 SP_Cooling_Ideal : any : Input
 OCC_S1NP_Weekly : any : Input
 OCC_N1NP_Weekly : any : Input
 OCC_S2NP_Weekly : any : Input
 OCC_N2NP_Weekly : any : Input
 S1NP_s1_Tw_in : any : Input
 S1NP_s1_Mw_in : any : Input
 S1NP_s2_Tw_in : any : Input
 S1NP_s2_Mw_in : any : Input
 S1NP_s3_Tw_in : any : Input
 S1NP_s3_Mw_in : any : Input
 S1NP_s4_Tw_in : any : Input
 S1NP_s4_Mw_in : any : Input
 S1NP_s5_Tw_in : any : Input
 S1NP_s5_Mw_in : any : Input
 S1NP_s6_Tw_in : any : Input
 S1NP_s6_Mw_in : any : Input
 S2NP_s1_Tw_in : any : Input
 S2NP_s1_Mw_in : any : Input
 S2NP_s2_Tw_in : any : Input
 S2NP_s2_Mw_in : any : Input
 S2NP_s3_Tw_in : any : Input
 S2NP_s3_Mw_in : any : Input
 S2NP_s4_Tw_in : any : Input
 S2NP_s4_Mw_in : any : Input
 S2NP_s5_Tw_in : any : Input
 S2NP_s5_Mw_in : any : Input
 S2NP_s6_Tw_in : any : Input
 S2NP_s6_Mw_in : any : Input
 N1NP_s1_Tw_in : any : Input
 N1NP_s1_Mw_in : any : Input
 N1NP_s2_Tw_in : any : Input
 N1NP_s2_Mw_in : any : Input
 N1NP_s3_Tw_in : any : Input
 N1NP_s3_Mw_in : any : Input
 N1NP_s4_Tw_in : any : Input
 N1NP_s4_Mw_in : any : Input
 N1NP_s5_Tw_in : any : Input
 N1NP_s5_Mw_in : any : Input
 N1NP_s6_Tw_in : any : Input
 N1NP_s6_Mw_in : any : Input
 N2NP_s1_Tw_in : any : Input
 N2NP_s1_Mw_in : any : Input
 N2NP_s2_Tw_in : any : Input
 N2NP_s2_Mw_in : any : Input
 N2NP_s3_Tw_in : any : Input
 N2NP_s3_Mw_in : any : Input
 N2NP_s4_Tw_in : any : Input
 N2NP_s4_Mw_in : any : Input
 N2NP_s5_Tw_in : any : Input
 N2NP_s5_Mw_in : any : Input
 N2NP_s6_Tw_in : any : Input
 N2NP_s6_Mw_in : any : Input
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION BND_WALL
 LAYERS   = PUTZ  KST   DAEMA GIPS  
 THICKNESS= 0.015 0.175 0.173 0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_WALL
 LAYERS   = PUTZ  KST   DAEMA HOLZ  
 THICKNESS= 0.015 0.175 0.167 0.02  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_ROOF
 LAYERS   = PUTZ  BET   DAEMM HOLZ  
 THICKNESS= 0.015 0.16  0.305 0.02  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA 
 THICKNESS= 0.005 0.05  0.03  0.16  0.162 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_CEILING
 LAYERS   = PUTZ  BET   DAEMA HOLZ  
 THICKNESS= 0.015 0.16  0.3   0.03  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA GIPS  
 THICKNESS= 0.005 0.05  0.03  0.16  0.133 0.013 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = TEPP  ESTR  DAEMM BET   
 THICKNESS= 0.005 0.05  0.121 0.2   
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  MIWO  GIPS  
 THICKNESS= 0.013 0.1   0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION ADJ_CEILING
 LAYERS   = PUTZ  BET   MIWO  ESTR  TEPP  
 THICKNESS= 0.015 0.16  0.03  0.05  0.005 
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_WALL_v1
 LAYERS   = Vnitrni_Omitka Cihla_Heluz Cihla_Heluz Cihla_Heluz Cihla_Heluz Vnejsi_Omitka 
 THICKNESS= 0.01           0.1         0.1         0.1         0.1         0.025         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_WALL_v2
 LAYERS   = Vnitrni_Omitka Cihla_Heluz Cihla_Heluz Cihla_Heluz Tepelna_Izolace_1 Vnejsi_Omitka 
 THICKNESS= 0.01           0.1         0.1         0.1         0.18              0.025         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_WALL_v3
 LAYERS   = Sadrokarton Drevena_Konztrukce Sadrokarton Tepelna_Izolace_2 
 THICKNESS= 0.025       0.14               0.013       0.2               
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_ROOF_v1
 LAYERS   = Vnitrni_Omitka_2 Stropni_Ytong Tepelna_Izolace_1 
 THICKNESS= 0.01             0.3           0.16              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF_v2
 LAYERS   = Vnitrni_Omitka_2 Stropni_Ytong Tepelna_Izolace_1 
 THICKNESS= 0.01             0.3           0.28              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_ROOF_v3
 LAYERS   = Drevena_Konztrukce Tepelna_Izolace_2 Sadrokarton 
 THICKNESS= 0.32               0.12              0.013       
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION ADJ_CEILING_v1
 LAYERS   = podkladni_beton Tepelna_Izolace_2 betonova_mazanina Aktivni_vrstva betonova_mazanina 
 THICKNESS= 0.1             0.15              0.06              0              0.15              
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = CEILING : HBACK= FLOOR
CONSTRUCTION GROUND_FLOOR_v1
 LAYERS   = betonova_mazanina Aktivni_vrstva betonova_mazanina Tepelna_Izolace_1 podkladni_beton 
 THICKNESS= 0.1               0              0.009             0.3               0.3             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = FLOOR : HBACK= 0.0009
*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=3212 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.2 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW EXT_WINDOW2
 WINID=3305 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.2 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW1
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*--------------------------------------------------------------------------------
*  G a i n s / L o s s e s
*--------------------------------------------------------------------------------
GAIN EN13779_125W-Person_AIII_24°C
 CONVECTIVE=135 : RADIATIVE=135 : HUMIDITY=0.074 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN ThermBridge_0.05W/m2/K
 CONVECTIVE=0.09 : RADIATIVE=0.09 : HUMIDITY=0 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=THBRIDGE
GAIN ThermBridge_0.10W/m2/K
 CONVECTIVE=0.18 : RADIATIVE=0.18 : HUMIDITY=0 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=THBRIDGE
GAIN SIA_2024_Ltg_12singlefamilyhouse
 CONVECTIVE=2.916 : RADIATIVE=6.804 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=LIGHTS
GAIN SIA_2024_Dev_12singlefamilyhouse
 CONVECTIVE=23.04 : RADIATIVE=5.76 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=EQUIPMENT
*--------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------
COMFORT COMF001
 CLOTHING=INPUT 1*CLO : MET=INPUT 1*MET : WORK=0 : VELOCITY=0.1 : ELV_AIRSPEED=0 : FSHADE=1 : FPROJECT=0
*--------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------
INFILTRATION INFIL001
 AIRCHANGE=INPUT 1*INF_1perH
*--------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------
VENTILATION VENT001
 TEMPERATURE=INPUT 1*VENT_Tsup_C
 AIRFLOW=INPUT 1*VENT_AF_KGperH
 SPECFANPOWER=0
 SENSHR=0
 ABSMINHUM=INPUT 1*VENT_absolute_hum_KGperKG
 ABSMAXHUM=INPUT 1*VENT_absolute_hum_KGperKG
 CALCQAHU=0
*--------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------
COOLING COOL001_Ideal
 ON=INPUT 1*SP_Cooling_Ideal
 POWER=999999999
 HUMIDITY=100
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------
HEATING HEAT001_Ideal
 ON=INPUT 1*SP_Heating_Ideal
 POWER=999999999
 HUMIDITY=0
 RRAD=0
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*--------------------------------------------------------------------------------
DCONTROL DLC_001
 ILLMODE=1 : VALUE=2 : ILLSETPOINT1=500 : ILLSETPOINT2=300 : CNTRLMODE=2 : MINPFAC=0.2 : MINLFAC=0.2 : GEOPOS1=0 : GEOPOS2=0 : GEOPOS3=0 : GEOPOS4=0
*
*--------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------
ZONES S1NP N1NP S2NP N2NP
*--------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  Z o n e  S1NP  /  A i r n o d e  S1NP
*--------------------------------------------------------------------------------
ZONE S1NP
RADIATIONMODE
 BEAM=DETAILED : DIFFUSE=DETAILED : LONGWAVE=DETAILED : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE S1NP
CEILING      =ADJ_CEILING_v1 : SURF=  1 : AREA=     12.88 : ADJACENT=S2NP : ADJ_SURF=49 : FRONT : INTEMP = INPUT 1*S2NP_s1_Tw_in : MFLOW = INPUT 1*S2NP_s1_Mw_in : NLOOP = 4 : MFLOWMIN = 5
WALL         =EXT_WALL_v2 : SURF=  2 : AREA=     13.02 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.024603
WINDOW=EXT_WINDOW2 : SURF= 18 : AREA=       2.1 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003968
WALL         =EXT_WALL_v2 : SURF=  3 : AREA=      18.3 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.03458
WINDOW=EXT_WINDOW2 : SURF= 19 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.036848
FLOOR        =GROUND_FLOOR_v1 : SURF=  4 : AREA=     12.88 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.131429 : INTEMP = INPUT 1*S1NP_s1_Tw_in : MFLOW = INPUT 1*S1NP_s1_Mw_in : NLOOP = 1 : MFLOWMIN = 15
CEILING      =ADJ_CEILING_v1 : SURF=  5 : AREA=     12.88 : ADJACENT=S2NP : ADJ_SURF=47 : FRONT : INTEMP = INPUT 1*S2NP_s2_Tw_in : MFLOW = INPUT 1*S2NP_s2_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =GROUND_FLOOR_v1 : SURF=  6 : AREA=        14 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.142857 : INTEMP = INPUT 1*S1NP_s2_Tw_in : MFLOW = INPUT 1*S1NP_s2_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =GROUND_FLOOR_v1 : SURF=  7 : AREA=     12.88 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.131429 : INTEMP = INPUT 1*S1NP_s3_Tw_in : MFLOW = INPUT 1*S1NP_s3_Mw_in : NLOOP = 4 : MFLOWMIN = 5
CEILING      =ADJ_CEILING_v1 : SURF=  8 : AREA=     12.88 : ADJACENT=S2NP : ADJ_SURF=40 : FRONT : INTEMP = INPUT 1*S2NP_s3_Tw_in : MFLOW = INPUT 1*S2NP_s3_Mw_in : NLOOP = 4 : MFLOWMIN = 6
WALL         =ADJ_WALL   : SURF=  9 : AREA=      37.8 : ADJACENT=N1NP : ADJ_SURF=23 : FRONT : GEOSURF=0.071428
CEILING      =ADJ_CEILING_v1 : SURF= 10 : AREA=        14 : ADJACENT=S2NP : ADJ_SURF=53 : FRONT : INTEMP = INPUT 1*S2NP_s4_Tw_in : MFLOW = INPUT 1*S2NP_s4_Mw_in : NLOOP = 4 : MFLOWMIN = 5
CEILING      =ADJ_CEILING_v1 : SURF= 11 : AREA=     12.88 : ADJACENT=S2NP : ADJ_SURF=48 : FRONT : INTEMP = INPUT 1*S2NP_s5_Tw_in : MFLOW = INPUT 1*S2NP_s5_Mw_in : NLOOP = 4 : MFLOWMIN = 5
WALL         =EXT_WALL_v2 : SURF= 12 : AREA=     13.02 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024603
WINDOW=EXT_WINDOW2 : SURF= 17 : AREA=       2.1 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003968
CEILING      =ADJ_CEILING_v1 : SURF= 13 : AREA=     12.88 : ADJACENT=S2NP : ADJ_SURF=54 : FRONT : INTEMP = INPUT 1*S2NP_s6_Tw_in : MFLOW = INPUT 1*S2NP_s6_Mw_in : NLOOP = 4 : MFLOWMIN = 6
FLOOR        =GROUND_FLOOR_v1 : SURF= 14 : AREA=     12.88 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.131429 : INTEMP = INPUT 1*S1NP_s4_Tw_in : MFLOW = INPUT 1*S1NP_s4_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =GROUND_FLOOR_v1 : SURF= 15 : AREA=     12.88 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.131429 : INTEMP = INPUT 1*S1NP_s5_Tw_in : MFLOW = INPUT 1*S1NP_s5_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =GROUND_FLOOR_v1 : SURF= 16 : AREA=     12.88 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.131429 : INTEMP = INPUT 1*S1NP_s6_Tw_in : MFLOW = INPUT 1*S1NP_s6_Mw_in : NLOOP = 4 : MFLOWMIN = 5
 REGIME
 GAIN        = EN13779_125W-Person_AIII_24°C : SCALE= INPUT 4*OCC_S1NP_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*OCC_Yearly : FRAC_REFAREA= -1
 GAIN        = SIA_2024_Ltg_12singlefamilyhouse : SCALE= INPUT 1*LTG_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*LTG_Yearly : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_12singlefamilyhouse : SCALE= INPUT 1*DEV_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*DEV_Yearly : FRAC_REFAREA= 1
 GAIN        = ThermBridge_0.10W/m2/K : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 COMFORT     = COMF001    : COMFID=   1 : MRT= INTERNAL : GEOPOS= 0
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001_Ideal
 HEATING     = HEAT001_Ideal
 CAPACITANCE = 508     : VOLUME= 211.68  : REFAREA= 78.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 2
*--------------------------------------------------------------------------------
*  Z o n e  N1NP  /  A i r n o d e  N1NP
*--------------------------------------------------------------------------------
ZONE N1NP
RADIATIONMODE
 BEAM=DETAILED : DIFFUSE=DETAILED : LONGWAVE=DETAILED : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE N1NP
CEILING      =ADJ_CEILING_v1 : SURF= 20 : AREA=      7.59 : ADJACENT=N2NP : ADJ_SURF=66 : FRONT : INTEMP = INPUT 1*N2NP_s1_Tw_in : MFLOW = INPUT 1*N2NP_s1_Mw_in : NLOOP = 4 : MFLOWMIN = 5
CEILING      =ADJ_CEILING_v1 : SURF= 21 : AREA=      7.59 : ADJACENT=N2NP : ADJ_SURF=64 : FRONT : INTEMP = INPUT 1*N2NP_s2_Tw_in : MFLOW = INPUT 1*N2NP_s2_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =GROUND_FLOOR_v1 : SURF= 22 : AREA=      7.59 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.131429 : INTEMP = INPUT 1*N1NP_s1_Tw_in : MFLOW = INPUT 1*N1NP_s1_Mw_in : NLOOP = 4 : MFLOWMIN = 5
WALL         =ADJ_WALL   : SURF= 23 : AREA=      37.8 : ADJACENT=S1NP : ADJ_SURF=9 : BACK : GEOSURF=0.080923
FLOOR        =GROUND_FLOOR_v1 : SURF= 24 : AREA=      7.59 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.131429 : INTEMP = INPUT 1*N1NP_s2_Tw_in : MFLOW = INPUT 1*N1NP_s2_Mw_in : NLOOP = 4 : MFLOWMIN = 5
WALL         =EXT_WALL_v2 : SURF= 25 : AREA=        30 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.064226
WINDOW=EXT_WINDOW2 : SURF= 36 : AREA=       7.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.016699
FLOOR        =GROUND_FLOOR_v1 : SURF= 26 : AREA=      7.59 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.131429 : INTEMP = INPUT 1*N1NP_s3_Tw_in : MFLOW = INPUT 1*N1NP_s3_Mw_in : NLOOP = 4 : MFLOWMIN = 5
CEILING      =ADJ_CEILING_v1 : SURF= 27 : AREA=      7.59 : ADJACENT=N2NP : ADJ_SURF=61 : FRONT : INTEMP = INPUT 1*N2NP_s3_Tw_in : MFLOW = INPUT 1*N2NP_s3_Mw_in : NLOOP = 4 : MFLOWMIN = 5
CEILING      =ADJ_CEILING_v1 : SURF= 28 : AREA=      7.59 : ADJACENT=N2NP : ADJ_SURF=60 : FRONT : INTEMP = INPUT 1*N2NP_s4_Tw_in : MFLOW = INPUT 1*N2NP_s4_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =GROUND_FLOOR_v1 : SURF= 29 : AREA=      8.25 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.142857 : INTEMP = INPUT 1*N1NP_s4_Tw_in : MFLOW = INPUT 1*N1NP_s4_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =GROUND_FLOOR_v1 : SURF= 30 : AREA=      7.59 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.131429 : INTEMP = INPUT 1*N1NP_s5_Tw_in : MFLOW = INPUT 1*N1NP_s5_Mw_in : NLOOP = 4 : MFLOWMIN = 4
WALL         =EXT_WALL_v2 : SURF= 31 : AREA=      6.81 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.014579
WINDOW=EXT_WINDOW2 : SURF= 37 : AREA=       2.1 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004496
FLOOR        =GROUND_FLOOR_v1 : SURF= 32 : AREA=      7.59 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.131429 : INTEMP = INPUT 1*N1NP_s6_Tw_in : MFLOW = INPUT 1*N1NP_s6_Mw_in : NLOOP = 4 : MFLOWMIN = 4
WALL         =EXT_WALL_v2 : SURF= 33 : AREA=      6.81 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.014579
WINDOW=EXT_WINDOW2 : SURF= 38 : AREA=       2.1 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004496
CEILING      =ADJ_CEILING_v1 : SURF= 34 : AREA=      7.59 : ADJACENT=N2NP : ADJ_SURF=69 : FRONT : INTEMP = INPUT 1*N2NP_s5_Tw_in : MFLOW = INPUT 1*N2NP_s5_Mw_in : NLOOP = 4 : MFLOWMIN = 5
CEILING      =ADJ_CEILING_v1 : SURF= 35 : AREA=      8.25 : ADJACENT=N2NP : ADJ_SURF=63 : FRONT : INTEMP = INPUT 1*N2NP_s6_Tw_in : MFLOW = INPUT 1*N2NP_s6_Mw_in : NLOOP = 4 : MFLOWMIN = 5
 REGIME
 GAIN        = EN13779_125W-Person_AIII_24°C : SCALE= INPUT 1*OCC_N1NP_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*OCC_Yearly : FRAC_REFAREA= -1
 GAIN        = SIA_2024_Ltg_12singlefamilyhouse : SCALE= INPUT 1*LTG_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*LTG_Yearly : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_12singlefamilyhouse : SCALE= INPUT 1*DEV_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*DEV_Yearly : FRAC_REFAREA= 1
 GAIN        = ThermBridge_0.10W/m2/K : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 COMFORT     = COMF001    : COMFID=   2 : MRT= INTERNAL : GEOPOS= 0
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001_Ideal
 HEATING     = HEAT001_Ideal
 CAPACITANCE = 299.2   : VOLUME= 124.74  : REFAREA= 46.2    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 2
*--------------------------------------------------------------------------------
*  Z o n e  S2NP  /  A i r n o d e  S2NP
*--------------------------------------------------------------------------------
ZONE S2NP
RADIATIONMODE
 BEAM=DETAILED : DIFFUSE=DETAILED : LONGWAVE=DETAILED : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE S2NP
WALL         =EXT_WALL_v2 : SURF= 39 : AREA=      18.3 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.03458
WINDOW=EXT_WINDOW2 : SURF= 55 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.036848
FLOOR        =ADJ_CEILING_v1 : SURF= 40 : AREA=     12.88 : ADJACENT=S1NP : ADJ_SURF=8 : BACK : GEOSURF=0.131429 : INTEMP = INPUT 1*S2NP_s3_Tw_in : MFLOW = INPUT 1*S2NP_s3_Mw_in : NLOOP = 4 : MFLOWMIN = 6
ROOF         =EXT_ROOF_v2 : SURF= 41 : AREA=     12.88 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL_v2 : SURF= 42 : AREA=     13.02 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024603
WINDOW=EXT_WINDOW2 : SURF= 56 : AREA=       2.1 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003968
WALL         =ADJ_WALL   : SURF= 43 : AREA=      37.8 : ADJACENT=N2NP : ADJ_SURF=65 : FRONT : GEOSURF=0.071428
ROOF         =EXT_ROOF_v2 : SURF= 44 : AREA=     12.88 : EXTERNAL : ORI=H_0_0 : FSKY=1
ROOF         =EXT_ROOF_v2 : SURF= 45 : AREA=        14 : EXTERNAL : ORI=H_0_0 : FSKY=1
ROOF         =EXT_ROOF_v2 : SURF= 46 : AREA=     12.88 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING_v1 : SURF= 47 : AREA=     12.88 : ADJACENT=S1NP : ADJ_SURF=5 : BACK : GEOSURF=0.131429 : INTEMP = INPUT 1*S2NP_s2_Tw_in : MFLOW = INPUT 1*S2NP_s2_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =ADJ_CEILING_v1 : SURF= 48 : AREA=     12.88 : ADJACENT=S1NP : ADJ_SURF=11 : BACK : GEOSURF=0.131429 : INTEMP = INPUT 1*S2NP_s5_Tw_in : MFLOW = INPUT 1*S2NP_s5_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =ADJ_CEILING_v1 : SURF= 49 : AREA=     12.88 : ADJACENT=S1NP : ADJ_SURF=1 : BACK : GEOSURF=0.131429 : INTEMP = INPUT 1*S2NP_s1_Tw_in : MFLOW = INPUT 1*S2NP_s1_Mw_in : NLOOP = 4 : MFLOWMIN = 5
WALL         =EXT_WALL_v2 : SURF= 50 : AREA=     13.02 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.024603
WINDOW=EXT_WINDOW2 : SURF= 57 : AREA=       2.1 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003968
ROOF         =EXT_ROOF_v2 : SURF= 51 : AREA=     12.88 : EXTERNAL : ORI=H_0_0 : FSKY=1
ROOF         =EXT_ROOF_v2 : SURF= 52 : AREA=     12.88 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING_v1 : SURF= 53 : AREA=        14 : ADJACENT=S1NP : ADJ_SURF=10 : BACK : GEOSURF=0.142857 : INTEMP = INPUT 1*S2NP_s4_Tw_in : MFLOW = INPUT 1*S2NP_s4_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =ADJ_CEILING_v1 : SURF= 54 : AREA=     12.88 : ADJACENT=S1NP : ADJ_SURF=13 : BACK : GEOSURF=0.131429 : INTEMP = INPUT 1*S2NP_s6_Tw_in : MFLOW = INPUT 1*S2NP_s6_Mw_in : NLOOP = 4 : MFLOWMIN = 6
 REGIME
 GAIN        = EN13779_125W-Person_AIII_24°C : SCALE= INPUT 4*OCC_S2NP_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*OCC_Yearly : FRAC_REFAREA= -1
 GAIN        = SIA_2024_Ltg_12singlefamilyhouse : SCALE= INPUT 1*LTG_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*LTG_Yearly : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_12singlefamilyhouse : SCALE= INPUT 1*DEV_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*DEV_Yearly : FRAC_REFAREA= 1
 GAIN        = ThermBridge_0.10W/m2/K : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 COMFORT     = COMF001    : COMFID=   3 : MRT= INTERNAL : GEOPOS= 0
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001_Ideal
 HEATING     = HEAT001_Ideal
 CAPACITANCE = 508     : VOLUME= 211.68  : REFAREA= 78.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 2
*--------------------------------------------------------------------------------
*  Z o n e  N2NP  /  A i r n o d e  N2NP
*--------------------------------------------------------------------------------
ZONE N2NP
RADIATIONMODE
 BEAM=DETAILED : DIFFUSE=DETAILED : LONGWAVE=DETAILED : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE N2NP
WALL         =EXT_WALL_v2 : SURF= 58 : AREA=      6.81 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.014579
WINDOW=EXT_WINDOW2 : SURF= 74 : AREA=       2.1 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004496
ROOF         =EXT_ROOF_v2 : SURF= 59 : AREA=      8.25 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING_v1 : SURF= 60 : AREA=      7.59 : ADJACENT=N1NP : ADJ_SURF=28 : BACK : GEOSURF=0.131429 : INTEMP = INPUT 1*N2NP_s4_Tw_in : MFLOW = INPUT 1*N2NP_s4_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =ADJ_CEILING_v1 : SURF= 61 : AREA=      7.59 : ADJACENT=N1NP : ADJ_SURF=27 : BACK : GEOSURF=0.131429 : INTEMP = INPUT 1*N2NP_s3_Tw_in : MFLOW = INPUT 1*N2NP_s3_Mw_in : NLOOP = 4 : MFLOWMIN = 5
ROOF         =EXT_ROOF_v2 : SURF= 62 : AREA=      7.59 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING_v1 : SURF= 63 : AREA=      8.25 : ADJACENT=N1NP : ADJ_SURF=35 : BACK : GEOSURF=0.142857 : INTEMP = INPUT 1*N2NP_s6_Tw_in : MFLOW = INPUT 1*N2NP_s6_Mw_in : NLOOP = 4 : MFLOWMIN = 5
FLOOR        =ADJ_CEILING_v1 : SURF= 64 : AREA=      7.59 : ADJACENT=N1NP : ADJ_SURF=21 : BACK : GEOSURF=0.131429 : INTEMP = INPUT 1*N2NP_s2_Tw_in : MFLOW = INPUT 1*N2NP_s2_Mw_in : NLOOP = 4 : MFLOWMIN = 5
WALL         =ADJ_WALL   : SURF= 65 : AREA=      37.8 : ADJACENT=S2NP : ADJ_SURF=43 : BACK : GEOSURF=0.080923
FLOOR        =ADJ_CEILING_v1 : SURF= 66 : AREA=      7.59 : ADJACENT=N1NP : ADJ_SURF=20 : BACK : GEOSURF=0.131429 : INTEMP = INPUT 1*N2NP_s1_Tw_in : MFLOW = INPUT 1*N2NP_s1_Mw_in : NLOOP = 4 : MFLOWMIN = 5
WALL         =EXT_WALL_v2 : SURF= 67 : AREA=      6.81 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.014579
WINDOW=EXT_WINDOW2 : SURF= 75 : AREA=       2.1 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004496
ROOF         =EXT_ROOF_v2 : SURF= 68 : AREA=      7.59 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING_v1 : SURF= 69 : AREA=      7.59 : ADJACENT=N1NP : ADJ_SURF=34 : BACK : GEOSURF=0.131429 : INTEMP = INPUT 1*N2NP_s5_Tw_in : MFLOW = INPUT 1*N2NP_s5_Mw_in : NLOOP = 4 : MFLOWMIN = 5
WALL         =EXT_WALL_v2 : SURF= 70 : AREA=        30 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.064226
WINDOW=EXT_WINDOW2 : SURF= 76 : AREA=       7.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.016699
ROOF         =EXT_ROOF_v2 : SURF= 71 : AREA=      7.59 : EXTERNAL : ORI=H_0_0 : FSKY=1
ROOF         =EXT_ROOF_v2 : SURF= 72 : AREA=      7.59 : EXTERNAL : ORI=H_0_0 : FSKY=1
ROOF         =EXT_ROOF_v2 : SURF= 73 : AREA=      7.59 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 GAIN        = EN13779_125W-Person_AIII_24°C : SCALE= INPUT 1*OCC_N2NP_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*OCC_Yearly : FRAC_REFAREA= -1
 GAIN        = SIA_2024_Ltg_12singlefamilyhouse : SCALE= INPUT 1*LTG_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*LTG_Yearly : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_12singlefamilyhouse : SCALE= INPUT 1*DEV_Weekly : GEOPOS= 0 : SCALE2= INPUT 1*OCC_Yearly : FRAC_REFAREA= 1
 GAIN        = ThermBridge_0.10W/m2/K : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 COMFORT     = COMF001    : COMFID=   4 : MRT= INTERNAL : GEOPOS= 0
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001_Ideal
 HEATING     = HEAT001_Ideal
 CAPACITANCE = 299     : VOLUME= 124.74  : REFAREA= 46.2    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 2
*--------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=2.000
 AIRNODES = S1NP 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = N1NP 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = S2NP 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = N2NP 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = S1NP N1NP S2NP N2NP 
 NTYPES =   9 : RELHUM - relativ humidity of airnode air
 AIRNODES = S1NP 
 NTYPES = 124 : COMFID = 1,  : PMV - Predicted mean vote (incl. elevated air speed)
        = 126 : COMFID = 1,  : PPD - Percentage of person dissatisfied (incl. elevated air speed)
 AIRNODES = S2NP 
 NTYPES = 124 : COMFID = 3,  : PMV - Predicted mean vote (incl. elevated air speed)
        = 126 : COMFID = 3,  : PPD - Percentage of person dissatisfied (incl. elevated air speed)
 AIRNODES = S1NP 
 NTYPES =  58 : SURF = 4, 7, 6, 14, 15, 16, 1, 5, 8, 10, 11, 13,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = N1NP 
 NTYPES =  58 : SURF = 22, 24, 26, 29, 30, 32, 20, 21, 27, 28, 34, 35,  : TOFL - fluid outlet temperature of active layer
 AIRNODES = S1NP 
 NTYPES = 112 : SURF = 4, 6, 7, 14, 15, 16, 1, 5, 8, 10, 11, 13,  : MFLAL - Inlet mass flow rate of active layer
 AIRNODES = N1NP 
 NTYPES = 112 : SURF = 22, 24, 26, 29, 30, 32, 20, 21, 27, 28, 34, 35,  : MFLAL - Inlet mass flow rate of active layer
*--------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : 2-WSV_#3_Ar90
Window ID   : 201
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.504 0.507 0.499 0.489 0.475 0.449 0.392 0.284 0.130 0.000 0.418
Abs1  0.171 0.172 0.174 0.178 0.184 0.191 0.197 0.199 0.184 0.000 0.185
Abs2  0.094 0.095 0.103 0.108 0.109 0.112 0.121 0.125 0.086 0.000 0.109
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.230 0.226 0.224 0.225 0.231 0.248 0.290 0.391 0.600 1.000 0.279
Rbsol 0.232 0.226 0.224 0.226 0.237 0.256 0.294 0.382 0.582 0.999 0.280
Tvis  0.717 0.721 0.711 0.697 0.678 0.641 0.559 0.405 0.186 0.000 0.596
Rfvis 0.133 0.127 0.126 0.130 0.142 0.169 0.229 0.365 0.620 1.000 0.207
Rbvis 0.131 0.124 0.121 0.124 0.136 0.160 0.208 0.313 0.540 0.999 0.189
SHGC  0.620   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.780
Layer ID#         7199    37003        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.837    0.037        0        0        0        0
Emis B           0.837    0.837        0        0        0        0
Thickness(mm)      6.0      6.0        0        0        0        0
Cond(W/m2-K     ) 166.7    166.7        0        0        0        0
Spectral File  ip_fl_6.ipe 37003_IP_ipl         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
0        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : GU_ClimaGuard_Nrg_#3_Kr90
Window ID   : 3212
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Kr90/Air1 10.0 0.01020  3.319  2.283  7.493  3.448 -0.0122  0.725 0.00002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.657 0.657 0.653 0.647 0.637 0.612 0.548 0.414 0.206 0.000 0.566
Abs1  0.063 0.063 0.065 0.066 0.069 0.073 0.077 0.082 0.084 0.000 0.071
Abs2  0.090 0.091 0.093 0.094 0.093 0.092 0.090 0.082 0.053 0.000 0.088
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.189 0.189 0.190 0.192 0.201 0.224 0.285 0.422 0.658 1.000 0.264
Rbsol 0.179 0.178 0.179 0.182 0.191 0.214 0.273 0.405 0.643 1.000 0.253
Tvis  0.779 0.778 0.773 0.767 0.756 0.727 0.651 0.492 0.247 0.000 0.672
Rfvis 0.136 0.135 0.137 0.140 0.151 0.179 0.251 0.407 0.671 1.000 0.225
Rbvis 0.133 0.132 0.133 0.136 0.146 0.172 0.239 0.384 0.638 1.000 0.215
SHGC  0.740   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.810
Layer ID#        33002    33012        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.860    0.080        0        0        0        0
Emis B           0.860    0.860        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File 33002_GU_Flo 33012_GU_Cli         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  1.38 1.38  1.20 1.20  1.23 1.23  1.27 1.27
0        6.71   0.00  0.00  0.00  1.38 1.38  1.20 1.20  1.23 1.23  1.27 1.27
783        0.00   0.00  0.00  0.00  1.38 1.38  1.20 1.20  1.23 1.23  1.27 1.27
783        6.71   0.00  0.00  0.00  1.38 1.38  1.20 1.20  1.23 1.23  1.27 1.27
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : GU_ClimaGuard_D_#2#5_Kr90
Window ID   : 3305
Tilt        : 90.0
Glazings    : 3
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Kr90/Air1 12.0 0.01020  3.319  2.283  7.493  3.448 -0.0122  0.725 0.00002
2 Kr90/Air1 12.0 0.01020  3.319  2.283  7.493  3.448 -0.0122  0.725 0.00002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.404 0.409 0.397 0.384 0.367 0.337 0.274 0.171 0.061 0.000 0.312
Abs1  0.226 0.229 0.239 0.247 0.251 0.259 0.285 0.318 0.282 0.001 0.261
Abs2  0.053 0.053 0.054 0.054 0.056 0.057 0.056 0.051 0.039 0.000 0.053
Abs3  0.097 0.099 0.104 0.106 0.105 0.104 0.102 0.087 0.045 0.000 0.097
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.219 0.210 0.206 0.209 0.221 0.244 0.284 0.373 0.572 0.999 0.266
Rbsol 0.219 0.210 0.206 0.209 0.221 0.244 0.284 0.373 0.572 0.999 0.266
Tvis  0.556 0.563 0.547 0.529 0.507 0.465 0.378 0.235 0.084 0.000 0.430
Rfvis 0.150 0.139 0.135 0.138 0.154 0.182 0.232 0.336 0.552 0.999 0.208
Rbvis 0.150 0.139 0.135 0.138 0.154 0.182 0.232 0.336 0.552 0.999 0.208
SHGC  0.520   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.590
Layer ID#        33007    33000    33007        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.860    0.860    0.120        0        0        0
Emis B           0.120    0.860    0.860        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File 33007_GU_Cli 33000_GU_Flo 33007_GU_Cli         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  0.78 0.78  0.69 0.69  0.71 0.71  0.72 0.72
0        6.71   0.00  0.00  0.00  0.78 0.78  0.69 0.69  0.71 0.71  0.72 0.72
783        0.00   0.00  0.00  0.00  0.78 0.78  0.69 0.69  0.71 0.71  0.72 0.72
783        6.71   0.00  0.00  0.00  0.78 0.78  0.69 0.69  0.71 0.71  0.72 0.72
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
   201   2-WSV_#3_Ar90                            6/16/6           1.1  0.62  0.504  0.23  0.78
  3212   GU_ClimaGuard_Nrg_#3_Kr90                4/10/4           1.23  0.74  0.657  0.189  0.81
  3305   GU_ClimaGuard_D_#2#5_Kr90                4/12/4/12/4      0.71  0.52  0.404  0.219  0.59
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 4.600000000000 5.600000000000 2.700000000000
vertex 2 4.600000000000 0.000000000000 2.700000000000
vertex 3 6.900000000000 0.000000000000 2.700000000000
vertex 4 6.900000000000 5.600000000000 2.700000000000
vertex 5 11.500000000000 5.600000000000 2.700000000000
vertex 6 11.500000000000 0.000000000000 2.700000000000
vertex 7 14.000000000000 0.000000000000 2.700000000000
vertex 8 14.000000000000 5.600000000000 2.700000000000
vertex 9 9.200000000000 5.600000000000 2.700000000000
vertex 10 9.200000000000 0.000000000000 2.700000000000
vertex 11 0.000000000000 5.600000000000 2.700000000000
vertex 12 0.000000000000 5.600000000000 0.000000000000
vertex 13 0.000000000000 0.000000000000 0.000000000000
vertex 14 0.000000000000 0.000000000000 2.700000000000
vertex 15 0.000000000000 2.900000000000 2.000000000000
vertex 16 0.000000000000 2.900000000000 0.500000000000
vertex 17 0.000000000000 1.500000000000 0.500000000000
vertex 18 0.000000000000 1.500000000000 2.000000000000
vertex 19 2.300000000000 0.000000000000 2.700000000000
vertex 20 2.300000000000 5.600000000000 2.700000000000
vertex 21 4.600000000000 5.600000000000 0.000000000000
vertex 22 4.600000000000 0.000000000000 0.000000000000
vertex 23 2.300000000000 0.000000000000 0.000000000000
vertex 24 2.300000000000 5.600000000000 0.000000000000
vertex 25 6.900000000000 5.600000000000 0.000000000000
vertex 26 6.900000000000 0.000000000000 0.000000000000
vertex 27 11.500000000000 5.600000000000 0.000000000000
vertex 28 11.500000000000 0.000000000000 0.000000000000
vertex 29 9.200000000000 0.000000000000 0.000000000000
vertex 30 9.200000000000 5.600000000000 0.000000000000
vertex 31 14.000000000000 0.000000000000 0.000000000000
vertex 32 14.000000000000 5.600000000000 0.000000000000
vertex 33 14.000000000000 1.500000000000 2.000000000000
vertex 34 14.000000000000 1.500000000000 0.500000000000
vertex 35 14.000000000000 2.900000000000 0.500000000000
vertex 36 14.000000000000 2.900000000000 2.000000000000
vertex 37 0.500000000000 0.000000000000 2.000000000000
vertex 38 0.500000000000 0.000000000000 0.500000000000
vertex 39 13.500000000000 0.000000000000 0.500000000000
vertex 40 13.500000000000 0.000000000000 2.000000000000
vertex 41 6.900000000000 8.900000000000 2.700000000000
vertex 42 9.200000000000 8.900000000000 2.700000000000
vertex 43 0.000000000000 8.900000000000 2.700000000000
vertex 44 2.300000000000 8.900000000000 2.700000000000
vertex 45 11.500000000000 8.900000000000 0.000000000000
vertex 46 9.200000000000 8.900000000000 0.000000000000
vertex 47 6.900000000000 8.900000000000 0.000000000000
vertex 48 14.000000000000 8.900000000000 2.700000000000
vertex 49 14.000000000000 8.900000000000 0.000000000000
vertex 50 0.000000000000 8.900000000000 0.000000000000
vertex 51 9.600000000000 8.900000000000 2.000000000000
vertex 52 9.600000000000 8.900000000000 0.500000000000
vertex 53 4.400000000000 8.900000000000 0.500000000000
vertex 54 4.400000000000 8.900000000000 2.000000000000
vertex 55 4.600000000000 8.900000000000 0.000000000000
vertex 56 2.300000000000 8.900000000000 0.000000000000
vertex 57 11.500000000000 8.900000000000 2.700000000000
vertex 58 4.600000000000 8.900000000000 2.700000000000
vertex 59 14.000000000000 7.000000000000 2.000000000000
vertex 60 14.000000000000 7.000000000000 0.500000000000
vertex 61 14.000000000000 8.400000000000 0.500000000000
vertex 62 14.000000000000 8.400000000000 2.000000000000
vertex 63 0.000000000000 8.400000000000 2.000000000000
vertex 64 0.000000000000 8.400000000000 0.500000000000
vertex 65 0.000000000000 7.000000000000 0.500000000000
vertex 66 0.000000000000 7.000000000000 2.000000000000
vertex 67 0.000000000000 0.000000000000 5.400000000000
vertex 68 14.000000000000 0.000000000000 5.400000000000
vertex 69 0.500000000000 0.000000000000 4.700000000000
vertex 70 0.500000000000 0.000000000000 3.200000000000
vertex 71 13.500000000000 0.000000000000 3.200000000000
vertex 72 13.500000000000 0.000000000000 4.700000000000
vertex 73 2.300000000000 5.600000000000 5.400000000000
vertex 74 2.300000000000 0.000000000000 5.400000000000
vertex 75 4.600000000000 0.000000000000 5.400000000000
vertex 76 4.600000000000 5.600000000000 5.400000000000
vertex 77 0.000000000000 5.600000000000 5.400000000000
vertex 78 0.000000000000 2.900000000000 4.700000000000
vertex 79 0.000000000000 2.900000000000 3.200000000000
vertex 80 0.000000000000 1.500000000000 3.200000000000
vertex 81 0.000000000000 1.500000000000 4.700000000000
vertex 82 14.000000000000 5.600000000000 5.400000000000
vertex 83 6.900000000000 5.600000000000 5.400000000000
vertex 84 6.900000000000 0.000000000000 5.400000000000
vertex 85 9.200000000000 0.000000000000 5.400000000000
vertex 86 9.200000000000 5.600000000000 5.400000000000
vertex 87 11.500000000000 5.600000000000 5.400000000000
vertex 88 11.500000000000 0.000000000000 5.400000000000
vertex 89 14.000000000000 1.500000000000 4.700000000000
vertex 90 14.000000000000 1.500000000000 3.200000000000
vertex 91 14.000000000000 2.900000000000 3.200000000000
vertex 92 14.000000000000 2.900000000000 4.700000000000
vertex 93 14.000000000000 8.900000000000 5.400000000000
vertex 94 14.000000000000 7.000000000000 4.700000000000
vertex 95 14.000000000000 7.000000000000 3.200000000000
vertex 96 14.000000000000 8.400000000000 3.200000000000
vertex 97 14.000000000000 8.400000000000 4.700000000000
vertex 98 11.500000000000 8.900000000000 5.400000000000
vertex 99 6.900000000000 8.900000000000 5.400000000000
vertex 100 9.200000000000 8.900000000000 5.400000000000
vertex 101 0.000000000000 8.900000000000 5.400000000000
vertex 102 0.000000000000 8.400000000000 4.700000000000
vertex 103 0.000000000000 8.400000000000 3.200000000000
vertex 104 0.000000000000 7.000000000000 3.200000000000
vertex 105 0.000000000000 7.000000000000 4.700000000000
vertex 106 2.300000000000 8.900000000000 5.400000000000
vertex 107 4.600000000000 8.900000000000 5.400000000000
vertex 108 9.600000000000 8.900000000000 4.700000000000
vertex 109 9.600000000000 8.900000000000 3.200000000000
vertex 110 4.400000000000 8.900000000000 3.200000000000
vertex 111 4.400000000000 8.900000000000 4.700000000000


zone S1NP
ceiling 1 1 2 3 4
wall 2 7 31 32 8
window 18 33 34 35 36
wall 3 14 13 31 7
window 19 37 38 39 40
floor 4 24 23 13 12
ceiling 5 20 19 2 1
floor 6 32 31 28 27
floor 7 30 29 26 25
ceiling 8 4 3 10 9
wall 9 8 32 12 11
ceiling 10 5 6 7 8
ceiling 11 9 10 6 5
wall 12 11 12 13 14
window 17 15 16 17 18
ceiling 13 11 14 19 20
floor 14 21 22 23 24
floor 15 25 26 22 21
floor 16 27 28 29 30

zone N1NP
ceiling 20 41 4 9 42
ceiling 21 43 11 20 44
floor 22 45 27 30 46
wall 23 11 12 32 8
floor 24 46 30 25 47
wall 25 48 49 50 43
window 36 51 52 53 54
floor 26 55 21 24 56
ceiling 27 42 9 5 57
ceiling 28 44 20 1 58
floor 29 49 32 27 45
floor 30 56 24 12 50
wall 31 8 32 49 48
window 37 59 60 61 62
floor 32 47 25 21 55
wall 33 43 50 12 11
window 38 63 64 65 66
ceiling 34 58 1 4 41
ceiling 35 57 5 8 48

zone S2NP
wall 39 67 14 7 68
window 55 69 70 71 72
floor 40 9 10 3 4
roof 41 73 74 75 76
wall 42 77 11 14 67
window 56 78 79 80 81
wall 43 82 8 11 77
roof 44 83 84 85 86
roof 45 87 88 68 82
roof 46 76 75 84 83
floor 47 1 2 19 20
floor 48 5 6 10 9
floor 49 4 3 2 1
wall 50 68 7 8 82
window 57 89 90 91 92
roof 51 86 85 88 87
roof 52 77 67 74 73
floor 53 8 7 6 5
floor 54 20 19 14 11

zone N2NP
wall 58 82 8 48 93
window 74 94 95 96 97
roof 59 98 87 82 93
floor 60 58 1 20 44
floor 61 57 5 9 42
roof 62 99 83 86 100
floor 63 48 8 5 57
floor 64 44 20 11 43
wall 65 77 11 8 82
floor 66 42 9 4 41
wall 67 101 43 11 77
window 75 102 103 104 105
roof 68 106 73 76 107
floor 69 41 4 1 58
wall 70 93 48 43 101
window 76 108 109 110 111
roof 71 101 77 73 106
roof 72 100 86 87 98
roof 73 107 76 83 99
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_
vertex 112 0.500000000000 0.000000000000 2.000000000000
vertex 113 0.500000000000 -0.400000000000 2.000000000000
vertex 114 13.500000000000 -0.400000000000 2.000000000000
vertex 115 13.500000000000 0.000000000000 2.000000000000
vertex 116 0.000000000000 2.900000000000 2.000000000000
vertex 117 0.000000000000 1.500000000000 2.000000000000
vertex 118 -0.400000000000 1.500000000000 2.000000000000
vertex 119 -0.400000000000 2.900000000000 2.000000000000
vertex 120 -0.400000000000 2.900000000000 0.500000000000
vertex 121 0.000000000000 2.900000000000 0.500000000000
vertex 122 0.000000000000 1.500000000000 0.500000000000
vertex 123 -0.400000000000 1.500000000000 0.500000000000
vertex 124 13.500000000000 -0.400000000000 0.500000000000
vertex 125 13.500000000000 0.000000000000 0.500000000000
vertex 126 4.400000000000 9.300000000000 2.000000000000
vertex 127 4.400000000000 8.900000000000 2.000000000000
vertex 128 9.600000000000 8.900000000000 2.000000000000
vertex 129 9.600000000000 9.300000000000 2.000000000000
vertex 130 9.600000000000 8.900000000000 0.500000000000
vertex 131 9.600000000000 9.300000000000 0.500000000000
vertex 132 4.400000000000 9.300000000000 0.500000000000
vertex 133 4.400000000000 8.900000000000 0.500000000000
vertex 134 14.400000000000 1.500000000000 2.000000000000
vertex 135 14.400000000000 1.500000000000 0.500000000000
vertex 136 14.000000000000 1.500000000000 0.500000000000
vertex 137 14.000000000000 1.500000000000 2.000000000000
vertex 138 14.400000000000 2.900000000000 2.000000000000
vertex 139 14.000000000000 2.900000000000 2.000000000000
vertex 140 14.000000000000 2.900000000000 0.500000000000
vertex 141 14.400000000000 2.900000000000 0.500000000000
vertex 142 14.400000000000 8.400000000000 2.000000000000
vertex 143 14.400000000000 7.000000000000 2.000000000000
vertex 144 14.000000000000 7.000000000000 2.000000000000
vertex 145 14.000000000000 8.400000000000 2.000000000000
vertex 146 14.400000000000 7.000000000000 0.500000000000
vertex 147 14.000000000000 7.000000000000 0.500000000000
vertex 148 14.000000000000 8.400000000000 0.500000000000
vertex 149 14.400000000000 8.400000000000 0.500000000000
vertex 150 0.000000000000 2.900000000000 4.700000000000
vertex 151 0.000000000000 1.500000000000 4.700000000000
vertex 152 -0.400000000000 1.500000000000 4.700000000000
vertex 153 -0.400000000000 2.900000000000 4.700000000000
vertex 154 -0.400000000000 2.900000000000 3.200000000000
vertex 155 0.000000000000 2.900000000000 3.200000000000
vertex 156 0.000000000000 1.500000000000 3.200000000000
vertex 157 -0.400000000000 1.500000000000 3.200000000000
vertex 158 0.500000000000 0.000000000000 4.700000000000
vertex 159 0.500000000000 -0.400000000000 4.700000000000
vertex 160 13.500000000000 -0.400000000000 4.700000000000
vertex 161 13.500000000000 0.000000000000 4.700000000000
vertex 162 13.500000000000 -0.400000000000 3.200000000000
vertex 163 13.500000000000 0.000000000000 3.200000000000
vertex 164 14.400000000000 1.500000000000 4.700000000000
vertex 165 14.400000000000 1.500000000000 3.200000000000
vertex 166 14.000000000000 1.500000000000 3.200000000000
vertex 167 14.000000000000 1.500000000000 4.700000000000
vertex 168 14.400000000000 2.900000000000 4.700000000000
vertex 169 14.000000000000 2.900000000000 4.700000000000
vertex 170 14.000000000000 2.900000000000 3.200000000000
vertex 171 14.400000000000 2.900000000000 3.200000000000
vertex 172 0.000000000000 8.400000000000 2.000000000000
vertex 173 0.000000000000 7.000000000000 2.000000000000
vertex 174 -0.400000000000 7.000000000000 2.000000000000
vertex 175 -0.400000000000 8.400000000000 2.000000000000
vertex 176 -0.400000000000 8.400000000000 0.500000000000
vertex 177 0.000000000000 8.400000000000 0.500000000000
vertex 178 0.000000000000 7.000000000000 0.500000000000
vertex 179 -0.400000000000 7.000000000000 0.500000000000
vertex 180 0.000000000000 8.400000000000 4.700000000000
vertex 181 0.000000000000 7.000000000000 4.700000000000
vertex 182 -0.400000000000 7.000000000000 4.700000000000
vertex 183 -0.400000000000 8.400000000000 4.700000000000
vertex 184 -0.400000000000 8.400000000000 3.200000000000
vertex 185 0.000000000000 8.400000000000 3.200000000000
vertex 186 0.000000000000 7.000000000000 3.200000000000
vertex 187 -0.400000000000 7.000000000000 3.200000000000
vertex 188 14.400000000000 8.400000000000 4.700000000000
vertex 189 14.400000000000 7.000000000000 4.700000000000
vertex 190 14.000000000000 7.000000000000 4.700000000000
vertex 191 14.000000000000 8.400000000000 4.700000000000
vertex 192 14.400000000000 7.000000000000 3.200000000000
vertex 193 14.000000000000 7.000000000000 3.200000000000
vertex 194 14.000000000000 8.400000000000 3.200000000000
vertex 195 14.400000000000 8.400000000000 3.200000000000
vertex 196 4.400000000000 9.300000000000 4.700000000000
vertex 197 4.400000000000 8.900000000000 4.700000000000
vertex 198 9.600000000000 8.900000000000 4.700000000000
vertex 199 9.600000000000 9.300000000000 4.700000000000
vertex 200 9.600000000000 8.900000000000 3.200000000000
vertex 201 9.600000000000 9.300000000000 3.200000000000
vertex 202 4.400000000000 9.300000000000 3.200000000000
vertex 203 4.400000000000 8.900000000000 3.200000000000

shader 10001 112 113 114 115
shader 10002 116 117 118 119
shader 10003 119 120 121 116
shader 10004 117 122 123 118
shader 10005 114 124 125 115
shader 10006 126 127 128 129
shader 10007 128 130 131 129
shader 10008 126 132 133 127
shader 10009 134 135 136 137
shader 10010 138 134 137 139
shader 10011 139 140 141 138
shader 10012 142 143 144 145
shader 10013 143 146 147 144
shader 10014 145 148 149 142
shader 10015 150 151 152 153
shader 10016 153 154 155 150
shader 10017 151 156 157 152
shader 10018 158 159 160 161
shader 10019 160 162 163 161
shader 10020 164 165 166 167
shader 10021 168 164 167 169
shader 10022 169 170 171 168
shader 10023 172 173 174 175
shader 10024 175 176 177 172
shader 10025 173 178 179 174
shader 10026 180 181 182 183
shader 10027 183 184 185 180
shader 10028 181 186 187 182
shader 10029 188 189 190 191
shader 10030 189 192 193 190
shader 10031 191 194 195 188
shader 10032 196 197 198 199
shader 10033 198 200 201 199
shader 10034 196 202 203 197
_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_


_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



